<!-- SPDX-License-Identifier: Apache-2.0 -->
<!-- Generated by sdk/tools/app-readme from onemind.app.yaml, manifests/ and scan.json (contract sdk/contracts/poc-v0.md §9.3). Edit only between the onemind:notes markers, then run: python3 -I sdk/tools/app-readme <id> -->

# BACnet Adapter

Reads BACnet/IP object values from building controllers and publishes them on NATS, read-only

| | |
|---|---|
| Version | 0.1.0 (upstream release `0.1.0`, published 2026-11-19) |
| Licence | `Apache-2.0`, Market class L1 by SPDX id; not yet confirmed by the licence gate |
| Tier | `community` (set by CI: sdk/tools/app-gate) |
| Category | home |
| GitHub | <https://github.com/onemindos/ONEMINDOS> |
| Website | <https://github.com/onemindos/ONEMINDOS> |
| Docs | <https://github.com/onemindos/ONEMINDOS/blob/main/apps/bacnet-adapter/README.md> |
| Support | <https://github.com/onemindos/ONEMINDOS/issues> |
| Upstream archived | no |
| Architectures | amd64, arm64 |
| Web UI | port 8080 |
| Updates | channel `stable`, automerge `none` |

## Resources

The Market lists `minMemoryMb: 64`, no GPU.

| Workload | Container | Requests (CPU / memory) | Limits (CPU / memory) |
|---|---|---|---|
| Deployment/bacnet-adapter | adapter | 10m / 24Mi | 200m / 64Mi |

Images:

- `docker.io/library/python:3.14.10-slim-trixie@sha256:9aaa474097d094040649f2162a627c0049b408f52138d980916788d80f04802f`

<!-- onemind:notes:begin -->
## What it is

**Reads values from a BACnet/IP building controller (heating, ventilation, air conditioning, lighting) and publishes them on NATS.** BACnet is the standard protocol of building automation: a controller exposes *objects* (an `analog-input` for a temperature sensor, a `binary-value` for a fan on/off state), each with *properties*; the one you usually want is `present-value`. This app asks for those properties with BACnet's ReadProperty service over UDP port 47808.

It is one of four field protocol adapters (FLD-03, #201) that share one design, described in full in the [Modbus adapter's README](../modbus-adapter/README.md): poll each point, publish good values on `tel.<node>-<device>.<class>.<metric>`, show the latest values on a read-only status page on port 8080.

**Observe-first: it never writes to the controller.** The only service it ever sends is confirmed ReadProperty (service choice 12); there is no code for WriteProperty, and `write()` always raises "writes are refused". A write must become an owner-approved gateway action (`cmd.*`, published only by the gateway, D-B9); that path is not built yet, so writes are not implemented.

**Licence:** Apache-2.0, OneMind's own code ([`manifests/bacnet_adapter.py`](manifests/bacnet_adapter.py) and the shared [`manifests/fieldbus.py`](manifests/fieldbus.py)). Written from the structure of ANSI/ASHRAE Standard 135 (Annex J BACnet/IP virtual link layer, clause 6 network layer, clause 20 encoding); no third-party code. BACpypes3 (MIT) was considered and is not needed: one service fits in about 170 lines of standard-library Python.

## How it runs here

- One stateless `Deployment` on the official python 3.14 slim image, code from a ConfigMap, `python3 -I -B` as `nobody`, read-only root filesystem, all capabilities dropped, no host network.
- Settings: `bacnet_host`, `bacnet_port` (47808), and the shared `points`, `node`, `device`, `poll_seconds`, `nats_url`.
- `points` is a comma-separated list of `class.metric=OBJECT-TYPE:INSTANCE[:PROPERTY][*SCALE]`. Object types: `analog-input`, `analog-output`, `analog-value`, `binary-input`, `binary-output`, `binary-value`, `multi-state-input`, `multi-state-output`, `multi-state-value`. `PROPERTY` is `present-value` (default) or a property number. Example: `zone1.temp_c=analog-input:1, fan.on=binary-value:3`.
- It talks to one controller by address (unicast). Device discovery (Who-Is broadcasts) and routed networks behind a BACnet router are not supported yet.
- Tests: `python3 -I -m unittest discover -s test/unit -p test_field_adapters.py -v` runs it against an in-process BACnet/IP device simulator (REAL and ENUMERATED values, an Error reply) and checks that only ReadProperty is sent.

## Not done yet

- **On a OneMind box, the per-app network policy (H-04) blocks the adapter from reaching LAN controllers and NATS**, and NATS credentials are not supported (settings are not secret). Same gap and same proposed follow-up as the [Modbus adapter](../modbus-adapter/README.md#not-done-yet).
- Writes, discovery, ReadPropertyMultiple, COV subscriptions, BACnet MS/TP (serial).
- Not yet tested against a physical controller; the simulator follows the standard's encoding.
<!-- onemind:notes:end -->

## Latest security scan

No scan yet. `sdk/tools/app-gate` writes `scan.json` (contract §9.4, §11.1).
